# Список реле и входов (по flows.json)

Контроллер Wiren Board. Названия зон взяты из комментариев в функциях потока.
«Потельня» в части комментариев называется «СПА-зона».

## 1. Реле (выходы)

### 1.1. Нагреватели — функция `Main control`

Реле включается, когда температура ниже уставки больше чем на 1 °C, и выключается, когда выше уставки больше чем на 1 °C (гистерезис ±1 °C).

| Реле | Индекс `heaters[]` | Назначение | Датчик температуры |
|---|---|---|---|
| `wb-gpio/EXT2_K4` | 0 | Зона 1 — Потельня, лежак 1 | `wb-mai6_106` IN 1 |
| `wb-gpio/EXT2_K5` | 1 | Зона 2 — Потельня, лежак 2 | `wb-mai6_106` IN 2 |
| `wb-gpio/EXT2_K6` | 2 | Зона 3 — Потельня, лежак 3 | `wb-mai6_106` IN 3 |
| `wb-gpio/EXT2_K7` | 3 | Зона 4 — Потельня, лежак 4 | `wb-mai6_106` IN 4 |
| `wb-gpio/EXT2_K8` | 4 | Зона 5 — Потельня, лежак 5 | `wb-mai6_106` IN 5 |
| `wb-gpio/EXT3_K1` | 5 | Зона 6 — Потельня, лежак 6 | `wb-mai6_106` IN 6 |
| `wb-gpio/EXT3_K2` | 6 | Зона 7 — Потельня, пол | `wb-mai6_211` IN 1 |
| `wb-gpio/EXT3_K3` | 7 | Зона 8 — Потельня, стена низ | `wb-mai6_211` IN 2 |
| `wb-gpio/EXT3_K4` | 8 | Зона 9 — Потельня, стена середина | `wb-mai6_211` IN 3 |
| `wb-gpio/EXT3_K5` | 9 | Зона 10 — Потельня, стена верх | `wb-mai6_211` IN 4 |
| `wb-gpio/EXT3_K6` | 10 | Зона 11 — Потельня, потолок 1 (душ) ¹ | `wb-mai6_211` IN 5 |
| `wb-gpio/EXT3_K7` | 11 | Зона 12 — Потельня, потолок 2 ¹ | `wb-mai6_211` IN 6 |
| `wb-gpio/EXT3_K8` | 12 | Зона 13 — Парная, лежак 1 | `wb-mai6_127` IN 1 |
| `wb-gpio/EXT4_K1` | 13 | Зона 14 — Парная, лежак 2 | `wb-mai6_127` IN 2 |
| `wb-gpio/EXT4_K2` | 14 | Зона 15 — Парная, лежак 3 | `wb-mai6_127` IN 3 |
| `wb-gpio/EXT4_K7` | 15 | Зона 16 — Парная, пол | `wb-mai6_127` IN 4 |
| `wb-gpio/EXT4_K6` | 16 | Зона 17 — Парная, стена низ | `wb-mai6_127` IN 5 |
| `wb-gpio/EXT4_K5` | 17 | Зона 18 — Парная, стена середина | `wb-mai6_127` IN 6 |
| `wb-gpio/EXT4_K4` | 18 | Зона 19 — Парная, стена верх | `wb-mai6_39` IN 1 |
| `wb-gpio/EXT4_K3` | 19 | Зона 20 — Парная, потолок | `wb-mai6_39` IN 2 |
| `wb-gpio/EXT2_K2` | 20 | Запарник (нагрев) ² | см. примечание |
| `wb-mr6c_151/K5` | 22 | Испаритель ³ | `wb-mai6_39` IN 5 |
| `wb-mr6c_151/K4` | 23 | Парогенератор ³ | `wb-mai6_39` IN 6 |

¹ Потолки потельни работают только парой: если не нужно греть хотя бы одну из зон 11 и 12, выключаются обе.
² Запарник включается, только когда его греет логика (`heaters[20]`) **и** кнопкой запарника (`buttons[13]`) включён режим.
³ Испаритель и парогенератор принудительно отключаются, если любой из этих двух датчиков показывает больше 420 °C. Уставки по режимам: Хамам 250, Паровая баня 350, Русская баня 450.

### 1.2. Вентиляция — функция `Buttons`

Режимы X0–X3 взаимоисключающие. Реле парной всегда повторяют реле потельни (`buttons[4..7] = buttons[0..3]`).

| Реле | Назначение |
|---|---|
| `wb-gpio/EXT4_K8` | Потельня — режим «Пропарка» (X0) |
| `wb-gpio/EXT2_K16` | Потельня — режим «Паровой душ» (X1), ступени 1–4 |
| `wb-gpio/EXT2_K15` | Потельня — режим «Естественная тяга» (X2) |
| `wb-gpio/EXT2_K14` | Потельня — режим «Проветривание» (X3) |
| `wb-gpio/EXT2_K13` | Парная — режим «Пропарка» (X0) |
| `wb-gpio/EXT2_K12` | Парная — режим «Паровой душ» (X1) |
| `wb-gpio/EXT2_K11` | Парная — режим «Естественная тяга» (X2) |
| `wb-gpio/EXT2_K9` | Парная — режим «Проветривание» (X3) |

Исполнительные реле вентиляции (массив `vent[]`). В коде они не подписаны, назначение выведено из того, в каких режимах они включаются:

| Реле | `vent[]` | Когда включено |
|---|---|---|
| `wb-gpio/EXT4_K15` | 0 | Паровой душ, ступень 1 |
| `wb-gpio/EXT4_K14` | 1 | Паровой душ, ступень 2 |
| `wb-gpio/EXT4_K13` | 2 | Паровой душ, ступень 3 |
| `wb-gpio/EXT4_K12` | 3 | Паровой душ, ступень 4; проветривание |
| `wb-gpio/EXT4_K11` | 4 | Паровой душ (любая ступень); естественная тяга |
| `wb-gpio/EXT4_K10` | 5 | Естественная тяга; проветривание |

В режиме «Пропарка» все `vent[]` выключены. Через 15 минут после последнего нажатия кнопки «Проветривание» система сама возвращается в режим «Пропарка».

### 1.3. Освещение — функция `Buttons`

Когда активна мастер-клавиша (`buttons[12]`), всё освещение ниже выключено.

| Реле | Назначение |
|---|---|
| `wb-gpio/EXT3_K12` | Бра парной |
| `wb-gpio/EXT3_K13` | Бра потельни |
| `wb-mr6c_223/K1` | RGB-подсветка потельни — R |
| `wb-mr6c_223/K2` | RGB-подсветка потельни — G |
| `wb-mr6c_223/K3` | RGB-подсветка потельни — B |
| `wb-mr6c_223/K4` | RGB-подсветка парной — R |
| `wb-mr6c_223/K5` | RGB-подсветка парной — G |
| `wb-mr6c_223/K6` | RGB-подсветка парной — B |

Бра переключаются по кругу одной кнопкой (вход EXT1_IN10): выкл → оба → только потельня → только парная.
Режимы RGB (0–7): выкл, белый (RGB), R, G, B, R+G, G+B, R+B.

### 1.4. Прочее — функция `Buttons`

| Реле | Назначение |
|---|---|
| `wb-gpio/EXT3_K15` | Запарник — включение режима (кнопка) |
| `wb-gpio/EXT3_K16` | Лицевой фен (автоотключение через 15 мин) |
| `wb-gpio/EXT2_K10` | Лицевой фен — дублирующий выход (узел `button15`) |
| `wb-gpio/EXT3_K11` | Обливное устройство (клапан пролива) |
| `wb-gpio/EXT2_K1` | Всегда включено (`payload: 1`). Раньше управлялось мастер-клавишей, этот код закомментирован |

## 2. Входы

### 2.1. Кнопки — `wb-gpio` EXT1 и `wb-mr6c_223`

| Вход | Назначение |
|---|---|
| `wb-gpio/EXT1_IN1` | Потельня — Пропарка (X0) |
| `wb-gpio/EXT1_IN2` | Потельня — Паровой душ (X1): каждое нажатие — следующая ступень 1→4→выкл |
| `wb-gpio/EXT1_IN3` | Потельня — Естественная тяга (X2) |
| `wb-gpio/EXT1_IN4` | Потельня — Проветривание (X3) |
| `wb-gpio/EXT1_IN5` | Парная — Пропарка (X0) |
| `wb-gpio/EXT1_IN6` | Парная — Паровой душ (X1) |
| `wb-gpio/EXT1_IN7` | Парная — Естественная тяга (X2) |
| `wb-gpio/EXT1_IN8` | Парная — Проветривание (X3) |
| `wb-gpio/EXT1_IN9` | Бра парной (в коде включение закомментировано, сейчас только снимает мастер-блокировку) |
| `wb-gpio/EXT1_IN10` | Бра (переключение режимов, см. 1.3) |
| `wb-gpio/EXT1_IN11` | RGB парной: короткое нажатие — следующий цвет, удержание 1 с — выкл |
| `wb-gpio/EXT1_IN12` | RGB потельни: короткое нажатие — следующий цвет, удержание 1 с — выкл |
| `wb-gpio/EXT1_IN13` | Мастер-клавиша: если свет выключен — включает весь свет, иначе гасит/возвращает свет; удержание 3 с — выключить всё (`offoff`) |
| `wb-gpio/EXT1_IN14` | Запарник (вкл/выкл) |
| `wb-mr6c_223/Input 5` | Лицевой фен (вкл/выкл) |
| `wb-mr6c_223/Input 6` | Обливное устройство. Этот топик формируют расписание (`Shedule waterfall`) и кнопка в веб-интерфейсе. Физический вход по MQTT в `Buttons` не доходит: switch `eq Input 6` ни с чем не соединён (подробнее в `UI_vs_flows.md`) |

### 2.2. Датчики температуры — `wb-mai6` (к показаниям зон 1–20 применяется поправка −5 °C)

| Модуль | Входы | Назначение |
|---|---|---|
| `wb-mai6_106` | IN 1–6 | Потельня, лежаки 1–6 (зоны 1–6) |
| `wb-mai6_211` | IN 1 | Потельня, пол (зона 7) |
| | IN 2 / 3 / 4 | Потельня, стена низ / середина / верх (зоны 8–10) |
| | IN 5 / 6 | Потельня, потолок 1 / 2 (зоны 11–12) |
| `wb-mai6_127` | IN 1–3 | Парная, лежаки 1–3 (зоны 13–15) |
| | IN 4 | Парная, пол (зона 16) |
| | IN 5 / 6 | Парная, стена низ / середина (зоны 17–18) |
| `wb-mai6_39` | IN 1 | Парная, стена верх (зона 19) |
| | IN 2 | Парная, потолок (зона 20) |
| | IN 3 | Тестовый блок (`tempsensors[20]`) |
| | IN 4 | Запарник (`tempsensors[21]`, уставка 130 °C) |
| | IN 5 | Испаритель (`tempsensors[22]`) |
| | IN 6 | Парогенератор (`tempsensors[23]`) |

Для каждого датчика отслеживается топик `.../meta/error`. При ошибке показание становится `"Err"`, и зона не включается.

### 2.3. Счётчик электроэнергии — `wb-map3e_220`

Только мониторинг (функции `power_consumption` и `zabbix`): `Total AP energy`, `AP energy L1–L3`, `Urms L1–L3`, `Irms L1–L3`, `Total P`, `P L1–L3`.

## 3. Замеченные несоответствия в потоке

1. **Запарник**: реле `EXT2_K2` управляется по `heaters[20]`, а он считается по датчику `tempsensors[20]` (`wb-mai6_39` IN 3, «тестовый блок») и уставке `setpoints[20]`. При этом датчик запарника — `tempsensors[21]` (IN 4), а уставка 130 °C записана в `setpoints[21]`. Индексы, похоже, сдвинуты на один.
2. **Испаритель и парогенератор**: в `Heaters FB` подписи K4/K5 перепутаны относительно `Main control`. Индексы при этом согласованы: K5 = `heaters[22]` = испаритель, K4 = `heaters[23]` = парогенератор.
3. **Пол парной**: в `Heaters FB` обратная связь читается из `EXT4_K7/on` (команда), а не из `EXT4_K7` (состояние), как у остальных зон.
4. **Выход запарника в `Buttons`**: узел `14` ставит пустой `topic` и отправляет сообщение в MQTT. Это сообщение никуда не попадает, так что выход фактически не используется.
